<?xml version='1.0' encoding='utf-8'?>
<CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" FileName="Manifest.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">
	<AdditionalInformation>
		<WriterHeader>
			<WriterName>TUD-PLT-SVT</WriterName>
			<WriterID></WriterID>
			<WriterVendor>TUD-PLT-SVT</WriterVendor>
			<WriterVendorURL>https://tu-dresden.de/ing/elektrotechnik/ifa/plt</WriterVendorURL>
			<WriterVersion>0.0.0.1</WriterVersion>
			<WriterRelease>0.0.0.1</WriterRelease>
			<LastWritingDateTime>2018-05-18T16:00:05.8278522+02:00</LastWritingDateTime>
			<WriterProjectTitle>Huber_TemperatureControl (MIT-Lizenz)</WriterProjectTitle>
			<WriterProjectID>Huber_TemperatureControl</WriterProjectID>
		</WriterHeader>
	</AdditionalInformation>
	<AdditionalInformation AutomationMLVersion="2.0"/>
	<InstanceHierarchy Name="HMI" ID="a9f454c5-51d7-44ad-a79b-726dba6c9c31">
		<InternalElement Name="Bedienbild" RefBaseSystemUnitPath="MTPHMISUCLib/Picture" ID="ba2d7dc6-2921-4bc7-81ee-406fba43b0b2">
			<Attribute Name="Width" AttributeDataType="xs:Integer">
				<Value>800</Value>
			</Attribute>
			<Attribute Name="Height" AttributeDataType="xs:Integer">
				<Value>600</Value>
			</Attribute>
			<Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
				<Value>0</Value>
			</Attribute>
			<InternalElement Name="HL3" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine" ID="1f90df6b-ae42-41ed-9478-c2275d33b33a">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>418,152;418,249;419,249;</Value>
				</Attribute>
				<InternalElement Name="Start" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="3e978455-a63f-40e4-8bf8-bad29de8cad1">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>417</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>152</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="79163ebb-9a91-43a6-ad4f-bb4a5f1bea3a"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="End" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="3ffeb4a7-c397-49c6-8d53-09b05e268ef3">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>419</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>249</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="25dfc21b-764a-4f09-80f1-8d0e7adea2df"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="PL2" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe" ID="c00a61f2-6788-4183-9c20-0536990d1cea">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>210,250;252,250;252,250;294,250;</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="f0f00c65-3492-4eb1-a952-8f13cb3bb451">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="6c7e5e13-ee5b-4cbd-b4be-03f8b4199b9d"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="322881a4-369f-4044-a0b7-7bd958c894ea">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>294</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="a6fb80de-8b58-4988-885d-dc95e12f35a1"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="PL1" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe" ID="99f17d58-9932-4c92-8881-4d2f5e2b65e7">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>522,247;522,250;352,250;</Value>
				</Attribute>
				<InternalElement Name="HL3_MP" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="3f0d7296-bef8-43e3-a54e-32101a6177fc">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>419</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>249</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="d2c8ffe2-1709-4dde-8054-3748b6184361"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="886823e8-608f-413c-a29a-b6cae4b5d60c">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>352</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="fd58b143-6b5b-4abf-bc60-103159a07642"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="789c5324-6848-408d-8f0f-f8ddc85cc004">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>522</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>247</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="9d3e074c-3123-40ee-9408-ce289e0b2242"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="PL0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe" ID="9c42c4dc-dbd1-416a-9960-837208840569">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>68,249;68,250;151,250;</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="63dbdbe4-98d8-444f-82cf-03bc782ad9f1">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>67</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>249</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="f81bb2d4-8046-43e2-a801-e916aaf07ff8"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="31643d50-7b62-4dda-a6a0-3b66cd47e213">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>151</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="b4d5d571-20b0-4698-b9e8-262532ac0381"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="TE" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject" ID="eb483b19-64e5-4414-be5d-139ff09d7cbd">
				<Attribute Name="Width" AttributeDataType="xs:double">
					<Value>33</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:double">
					<Value>33</Value>
				</Attribute>
				<Attribute Name="X" AttributeDataType="xs:double">
					<Value>621</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:double">
					<Value>141</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:double">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>9.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27209090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string"/>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>bce695cb-3bff-4487-b655-ecb047092022</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="TI" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject" ID="e824d1db-a430-4632-a830-fd8042e21173">
				<Attribute Name="Width" AttributeDataType="xs:double">
					<Value>33</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:double">
					<Value>33</Value>
				</Attribute>
				<Attribute Name="X" AttributeDataType="xs:double">
					<Value>401</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:double">
					<Value>136</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:double">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>9.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27209090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string"/>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>d55d3da8-e5fa-47bf-ba50-1b7da2c7e76b</Value>
				</Attribute>
				<InternalElement Name="HL3_LP" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="32294db3-01a0-4216-a665-bf42583db775">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>417</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>152</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="1915a62c-b530-4acd-a7f0-8251679c5b58"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="Pump" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject" ID="406ed759-a8a6-434c-aea6-b72e67325fac">
				<Attribute Name="Width" AttributeDataType="xs:double">
					<Value>59</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:double">
					<Value>57</Value>
				</Attribute>
				<Attribute Name="X" AttributeDataType="xs:double">
					<Value>151</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:double">
					<Value>222</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:double">
					<Value>90</Value>
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>9.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36410000</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string"/>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>ce169e83-3032-43b0-b184-d0ec70c4b4c2</Value>
				</Attribute>
				<InternalElement Name="Umwaelzen_N1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="e42f3299-eab2-42c3-9691-443c6e77f8f1">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="26909385-9f25-44f8-929f-0497e7fa6398"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="Umwaelzen_N0" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="9542ad36-127f-48ab-b2ad-01e9b232b6af">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>151</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="feb46b06-8daa-42c9-a628-d2b858ca19ed"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="Temper" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject" ID="4dd03dfd-14ab-43de-a3b0-4a3a24042508">
				<Attribute Name="Width" AttributeDataType="xs:double">
					<Value>58</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:double">
					<Value>56</Value>
				</Attribute>
				<Attribute Name="X" AttributeDataType="xs:double">
					<Value>294</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:double">
					<Value>222</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:double">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>9.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36040190</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string"/>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>3d04ded3-73b2-4507-bb14-5c07682f07de</Value>
				</Attribute>
				<InternalElement Name="Temperieren_N1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="c86b0bd7-cda3-472e-bc15-68da22c945f9">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>294</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="a7a3d724-9ccc-4c14-9e99-536c305cd29e"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="Temperieren_N0" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="f3a4d125-5101-4177-93b5-8116e1d4daea">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>352</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>250</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="b38a2c43-49de-44a2-8cde-b5096b48c57d"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="Out" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Sink" ID="19d14307-7d19-45b6-9642-d215883be870">
				<Attribute Name="X" AttributeDataType="xs:double">
					<Value>506</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:double">
					<Value>236</Value>
				</Attribute>
				<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="0d72a293-4af2-410c-beb5-5570b8adc651">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>522</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>247</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="e7945bec-cf56-43e9-b930-78c3a4c75059"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="In" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source" ID="f468ecd5-0309-43be-9b85-5db51e95962f">
				<Attribute Name="X" AttributeDataType="xs:double">
					<Value>51</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:double">
					<Value>238</Value>
				</Attribute>
				<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="db9bbb52-893c-48ff-ad39-a6bc1a419fde">
					<Attribute Name="X" AttributeDataType="xs:double">
						<Value>67</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:double">
						<Value>249</Value>
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="4c74fa19-b44f-415d-91a2-02628c8b577f"/>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="3ffeb4a7-c397-49c6-8d53-09b05e268ef3:Connector" RefPartnerSideB="3f0d7296-bef8-43e3-a54e-32101a6177fc:Connector" ID="4eb31853-cf45-4ee8-b8ce-ef4485a2f896"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="3e978455-a63f-40e4-8bf8-bad29de8cad1:Connector" RefPartnerSideB="32294db3-01a0-4216-a665-bf42583db775:Connector" ID="972d3bec-3909-4102-aa29-18de32f8627b"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="322881a4-369f-4044-a0b7-7bd958c894ea:Connector" RefPartnerSideB="c86b0bd7-cda3-472e-bc15-68da22c945f9:Connector" ID="857fbf2d-bc2c-424c-81a3-b99c28ed565d"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="f0f00c65-3492-4eb1-a952-8f13cb3bb451:Connector" RefPartnerSideB="e42f3299-eab2-42c3-9691-443c6e77f8f1:Connector" ID="f8323682-5eb1-4103-ae22-df6bb47c85a2"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="789c5324-6848-408d-8f0f-f8ddc85cc004:Connector" RefPartnerSideB="0d72a293-4af2-410c-beb5-5570b8adc651:Connector" ID="81797e32-5ec6-43e0-a474-9f1397170c96"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="886823e8-608f-413c-a29a-b6cae4b5d60c:Connector" RefPartnerSideB="f3a4d125-5101-4177-93b5-8116e1d4daea:Connector" ID="e86d39db-72ac-4067-b641-6536f508c551"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="31643d50-7b62-4dda-a6a0-3b66cd47e213:Connector" RefPartnerSideB="9542ad36-127f-48ab-b2ad-01e9b232b6af:Connector" ID="ba15de0e-4d69-41cb-9d08-e455ed282128"/>
			<InternalLink Name="Connector_Connector" RefPartnerSideA="63dbdbe4-98d8-444f-82cf-03bc782ad9f1:Connector" RefPartnerSideB="db9bbb52-893c-48ff-ad39-a6bc1a419fde:Connector" ID="903c1620-3444-4519-bd56-3f77fd07d99e"/>
		</InternalElement>
	</InstanceHierarchy>
	<InstanceHierarchy Name="Services" ID="be7da4b6-bafd-49b1-bcf7-c41b812ef77b">
		<!--Circulation service-->
		<InternalElement Name="Circulation" RefBaseSystemUnitPath="MTPServiceSUCLib/Service" ID="3ffaef62-a93f-42d1-8f19-6a342fbb875e">
			<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
				<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
				<DefaultValue />
				<Value>0f47fede-00b6-45b3-b319-7a4bc52d3335</Value>
			</Attribute>
			<!--ContinuousCirculation strategy-->
			<InternalElement Name="ContinuousCirculation" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy" ID="1f960e4b-4488-4c48-a706-e71034bf6d8a">
				<Attribute Name="RequiredParameters" Unit="" AttributeDataType="xs:IDREFS">
					<Description>ID List of required Strategy Parameters (space-seperated)</Description>
					<DefaultValue />
					<Value></Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IsSelfCompleting" Unit="" AttributeDataType="xs:boolean">
					<Description>Strategy Completation Mode - 0: not self completing, 1: self completing</Description>
					<DefaultValue>false</DefaultValue>
					<Value>false</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StrategyID" Unit="" AttributeDataType="xs:unsingedLong">
					<Description>Strategy Identifier</Description>
					<DefaultValue>1</DefaultValue>
					<Value>1</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IsDefault" Unit="" AttributeDataType="xs:boolean">
					<Description>Default Strategy - 1: is default strategy, 0: is not default - only one Strategy shall be default</Description>
					<DefaultValue>true</DefaultValue>
					<Value>true</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
		</InternalElement>
		<!--Tempering service-->
		<InternalElement Name="Tempering" RefBaseSystemUnitPath="MTPServiceSUCLib/Service" ID="ddb2f60d-bc5c-45f0-acf6-218b8d5bb1aa">
			<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
				<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
				<DefaultValue />
				<Value>082a7591-020d-453f-8f37-c24b1aaebccc</Value>
			</Attribute>
			<!--SetpointRampTempering strategy-->
			<InternalElement Name="SetpointRampTempering" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy" ID="1bffcd1e-586f-487c-a029-50fcdcaf7dd6">
				<Attribute Name="RequiredParameters" Unit="" AttributeDataType="xs:IDREFS">
					<Description>ID List of required Strategy Parameters (space-seperated)</Description>
					<DefaultValue />
					<Value>82f2ef27-ef46-4c24-8285-8b1db3b17c59 07f3cbf6-2517-429f-aa31-1e63e48bbba0</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IsSelfCompleting" Unit="" AttributeDataType="xs:boolean">
					<Description>Strategy Completation Mode - 0: not self completing, 1: self completing</Description>
					<DefaultValue>false</DefaultValue>
					<Value>false</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StrategyID" Unit="" AttributeDataType="xs:unsingedLong">
					<Description>Strategy Identifier</Description>
					<DefaultValue>2</DefaultValue>
					<Value>2</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IsDefault" Unit="" AttributeDataType="xs:boolean">
					<Description>Default Strategy - 1: is default strategy, 0: is not default - only one Strategy shall be default</Description>
					<DefaultValue>false</DefaultValue>
					<Value>false</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<!--ContinuousTempering strategy-->
			<InternalElement Name="ContinuousTempering" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy" ID="8d81cb84-8273-41aa-803c-60ad16534c39">
				<Attribute Name="RequiredParameters" Unit="" AttributeDataType="xs:IDREFS">
					<Description>ID List of required Strategy Parameters (space-seperated)</Description>
					<DefaultValue />
					<Value>9ab9de19-9332-454a-ba66-485281c06074</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IsSelfCompleting" Unit="" AttributeDataType="xs:boolean">
					<Description>Strategy Completation Mode - 0: not self completing, 1: self completing</Description>
					<DefaultValue>false</DefaultValue>
					<Value>false</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StrategyID" Unit="" AttributeDataType="xs:unsingedLong">
					<Description>Strategy Identifier</Description>
					<DefaultValue>1</DefaultValue>
					<Value>1</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IsDefault" Unit="" AttributeDataType="xs:boolean">
					<Description>Default Strategy - 1: is default strategy, 0: is not default - only one Strategy shall be default</Description>
					<DefaultValue>true</DefaultValue>
					<Value>true</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<!--Strategy parameter-->
			<InternalElement Name="RampDuration" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter" ID="07f3cbf6-2517-429f-aa31-1e63e48bbba0">
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
					<DefaultValue />
					<Value>2cfb5f29-258e-4ca0-812d-1e8e67b72e41</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>	
			<!--Configuration parameter-->
			<InternalElement Name="InternalTempSource" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/ConfigurationParameter" ID="dac9825c-ef5d-4dd9-8862-aa24f919e46c">
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
					<DefaultValue />
					<Value>e771b3e1-049d-4d3e-a6b8-46faebb47849</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<!--Strategy parameter-->
			<InternalElement Name="Setpoint" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter" ID="9ab9de19-9332-454a-ba66-485281c06074">
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
					<DefaultValue />
					<Value>ca094e00-e492-4a24-b2c5-0bd0021760e9</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>	
			<!--Configuration parameter-->
			<InternalElement Name="TemperatureControlModeParam" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/ConfigurationParameter" ID="84c40d4a-8a58-4ef3-84ff-9cfc1f2c8924">
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
					<DefaultValue />
					<Value>eebc693c-f549-4688-bc02-7566ae29e6dd</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<!--Configuration parameter-->
			<InternalElement Name="ProcessTempSource" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/ConfigurationParameter" ID="34481345-8891-46e3-91f1-c29fe1a0cf0a">
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
					<DefaultValue />
					<Value>843a4bd5-2f5b-4005-84b8-71bf2e85cd8d</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<!--Strategy parameter-->
			<InternalElement Name="RampEndtemperature" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter" ID="82f2ef27-ef46-4c24-8285-8b1db3b17c59">
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
					<DefaultValue />
					<Value>3c89279d-7f86-4dc2-bd7d-36cf05eb7fb7</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>	
		</InternalElement>
			
	</InstanceHierarchy>
	<InstanceHierarchy Name="ModuleTypePackage">
		<InternalElement Name="Huber_Temperierer" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage" ID="ddd72af6-52a1-41cf-b8bc-c3853b9ace8d">
			<InternalElement Name="Tag List" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet" ID="5a54b105-df90-4613-a1fa-7e871b82fb40">
				<InternalElement Name="SourceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList" ID="216c8545-3a4b-41f4-8534-032b1623a3fb">
					<InternalElement Name="OPCUAServer_Huber" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer" ID="a1276713-68bf-44ec-8ac1-e4090c7e22f0">
						<Attribute Name="Endpoint" AttributeDataType="xs:string">
							<Description>Endpoint URL of the server</Description>
							<DefaultValue />
							<Value>opc.tcp://192.168.2.115:4840</Value>
						</Attribute>
						<ExternalInterface Name="Pump_FwdEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="dcdb21fd-a42a-40e1-b159-ae869c47fcea">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:FwdEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>						
						<ExternalInterface Name="Pump_RevEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f2fe417c-0750-4c94-be3c-df2bafd800ff">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:revEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>						
						<ExternalInterface Name="Pump_StopOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="39ed9607-0a44-47ee-8888-3a85bfe6f690">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:StopOp</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_FwdOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="06495452-d454-464b-af3b-6e83ff9ebddf">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:FwdOp</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_RevOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="6636b373-c453-45f3-9e05-7cf8227d5e8f">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:RevOp</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_StopLi" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="53162a10-802d-4929-8a92-d65159636dbe">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:StopLi</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_FwdLi" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="210bac7a-7807-4844-bbdb-9c09c3368bf9">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:FwdLi</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_RevLi" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="d56c167b-9a40-4e77-a633-da53c8abcda9">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:RevLi</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_FwdCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="3129894a-b7a6-4ee2-813f-c9ecdd687cc1">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:FwdCtrl</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_RevCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="5bc17879-cdd9-4c29-9c20-4649ec94337d">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:RevCtrl</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_OpMode" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="3d5f3280-b34d-43ce-bfa3-9710d3f9ee01">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:OpMode</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_RevFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="85359eb1-5ad1-4f2d-a451-0eb8baa4e1b6">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:RevFbk</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_FwdFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="58250eab-6069-4680-94d2-b001cf0e6da8">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:FwdFbk</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_FwdFbkEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="a440128b-a180-4439-bf7b-002f79ceadb8">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:FwdFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_RevFbkEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="a7ab8746-b548-43b3-ae2d-4134255d3235">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:RevFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_Trip" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="7a217f78-4c13-44f2-bf22-0889270755c4">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:Trip</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="eff535ee-b5af-4f5e-8b9e-b6ab3810f5e2">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Pump_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="73c401bc-9352-4d0f-a5dc-cdda0386166e">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:Pump:WQC</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						
						<ExternalInterface Name="TI_VAHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="12e29415-d944-4585-a924-ec4b4c08fa49">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VAHEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VAHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="12257223-d901-43be-90c9-35692d470a23">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VAHLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VAHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="1d4d670e-9159-48bc-81b8-b3749161b4ee">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VAHAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VWHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="806c269f-9b13-4290-9f38-26ee2a951cd2">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VWHEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VWHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="cd10fe1c-3607-4f4f-9d6d-b18e57830bef">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VWHLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VWHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="301c8890-9e98-45f7-b956-9a8a81d344e5">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VWHAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VTHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f3cdc8e5-0fce-4687-bf45-e6e00044abfb">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VTHEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VTHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="c1b1b3a5-d3df-4505-b48e-c066553209bc">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VTHLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VTHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="0bb31463-e29d-41ff-9e18-3ab7dbdf418d">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VTHAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VTLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="b459e158-82d2-4179-a318-a3c6e5246f66">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VTLEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VTLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="08db2174-6e76-41ea-94cb-521f3f684212">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VTLLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VTLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="76adf84c-92a8-47b5-a8c7-034298b0e636">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VTLAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VWLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="46bef824-e25e-4d49-a054-e10b9c51a369">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VWLEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VWLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="e2214ffe-b156-47e7-8a6e-05aadfdfb632">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VWLLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VWLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="3cfb8d82-c3c4-493a-9cec-f8eb85ca6da7">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VWLAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VALEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="32e10416-b50f-4c34-ad33-8142f9ed03f6">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VALEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VALLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="cff63a7d-9ef1-498f-8754-dee1c0a177e5">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VALLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VALAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="2c744053-c901-4c78-9835-4d6b0135b623">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VALAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="cb3aece4-4a0b-45e2-8355-96ecd3c22cdd">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:V</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="b0c6f7d1-a047-4056-bdc7-6a61e5aa353a">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="46b7b0e7-2029-4935-b208-d2f669e820a9">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="fefda856-010f-444d-86a0-cf985920360e">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:Vunit</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="22ace719-6be0-41a9-b01e-874b31922261">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TI_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="6b2c25f6-17d4-4977-aff0-708ff6d752fd">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TI:WQC</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						
						<ExternalInterface Name="TE_VAHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="bb91a815-154e-454c-85ed-eea187c4afe9">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VAHEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VAHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="edfa168d-7e6a-4ebf-9fa9-eb9195422896">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VAHLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VAHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f22f8a59-5c4b-4710-bd14-a82f946d6d07">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VAHAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VWHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="6bbc8851-0270-46ad-96e0-fdf8916ba412">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VWHEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VWHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="6614d9e8-9aca-44b2-be87-c7e5de4bf699">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VWHLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VWHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="9ff35027-fbdd-4830-a5f4-f43e4e40b895">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VWHAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VTHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="b471f7c8-1bf0-44d8-b676-22859d41042d">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VTHEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VTHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="26364458-748f-4d2d-a82c-43193e59ac48">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VTHLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VTHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="9b9b5a8f-07a0-497b-b70b-bd6ea16ceeda">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VTHAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VTLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="2c4b93f2-d507-46cb-98af-419b970ef36b">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VTLEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VTLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="70f586a0-95f5-49d6-a488-d75ebd885c93">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VTLLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VTLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="1e78a7e6-418a-4aea-95ca-16cd3db29c2a">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VTLAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VWLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="52dd948c-462b-4c0e-be51-45c380bbbf45">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VWLEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VWLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="47ff2849-6afc-4d2c-9c2b-8ba864d511e1">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VWLLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VWLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="bdcf0710-6844-4207-82fa-f8efa82ae72e">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VWLAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VALEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="0c103890-fd13-4ff8-969b-c45c58f1b60f">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VALEn</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VALLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="dbe08ff3-0fbe-40da-bde8-094d9ae49eca">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VALLim</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VALAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="2864926f-90d1-4ae6-8b90-0637f8352cb2">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VALAct</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f580e040-9b12-4538-96f7-4f1f279c2148">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:V</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="b03b7887-801d-49f7-9901-ba5d8b69b18a">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="9fd7ded7-2aec-4762-8bd6-ba92ccb305d6">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="aff11a5c-f4e6-4f12-b883-7aa26a91c3df">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:Vunit</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="78b3087b-7ebd-459a-a2b1-4e52da9eef85">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TE_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="be1213d0-1111-4770-8b3e-6b3267a03fa0">
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Value>mtp:hmi:TE:WQC</Value>
							</Attribute>
							<Attribute Name="Namespace">
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
							<Attribute Name="Access">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>

						<!--OPC UA Items of Circulation control -->
						<ExternalInterface Name="CirculationControl.WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="520a5261-8024-406e-822d-387bf4a9cb63">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.OpMode" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="d79d7d58-8df1-44f2-af68-658b8e20d0b0">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:OpMode</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.ControlOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="9de81dc4-4f5a-4587-bf97-618e12ef02b1">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:ControlOp</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.ControlInt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f9f62a72-fe91-4595-b0ac-41c864e64271">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:ControlInt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.ControlExt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="1cc94187-2216-41ea-bc52-0d6fab88285b">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:ControlExt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.StrategyOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="5929eb69-2e27-4814-a1d5-efb5bba284d9">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:StrategyOp</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.StrategyInt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="0b321d52-26aa-42cd-ab46-7739dd4087a9">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.StrategyExt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="453ad8ad-c7a8-4532-a1ef-527057bce428">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.ControlEnable" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="a33bfa69-242e-44ec-9ce4-59099131a6fb">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:ControlEnable</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.State" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="4e413174-2739-4a7c-8d37-640446983608">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:State</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="3e272338-5438-42ce-949e-b4fd3c3fed1d">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="CirculationControl.CurrentStrategy" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="285190e3-34e0-4c09-94e2-ac3403ca88f6">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:circulation:control:CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						

						<!--OPC UA Items of Tempering control -->
						<ExternalInterface Name="TemperingControl.WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="9f20a995-8e1c-43bb-bdf5-5fdc61a0f8b6">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.OpMode" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f6756291-3897-4c85-9cba-11143533b25c">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:OpMode</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.ControlOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="eb4058b1-4297-4fcb-bf04-5883ba3af5af">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:ControlOp</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.ControlInt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f442f823-a256-428f-8221-b93949647a87">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:ControlInt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.ControlExt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="18cc8dbb-f75e-4a0c-8d6d-29a7e40db180">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:ControlExt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.StrategyOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="3ce42c81-a2fd-4906-acbc-48ff6166c4f4">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:StrategyOp</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.StrategyInt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f1ab2c80-d51e-4483-ae9a-02ce129f8bd4">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.StrategyExt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="ba659d5d-4765-42fc-b6d9-82389afaf337">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.ControlEnable" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="bc2abaf5-e7c3-4938-85c4-fe7ed9e65bf4">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:ControlEnable</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.State" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="2098a493-1e90-4750-90f1-36f7879cce47">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:State</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="53c109a8-e0d6-4953-afba-ed17368ae753">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="TemperingControl.CurrentStrategy" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="10454e8f-c999-4089-9d59-81fb7b49c759">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:control:CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						
						<!--OPC UA Items of service parameter -->
						<ExternalInterface Name="Tempering.RampDuration.VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="a10f5f18-f36d-493e-a9ba-7ec0161013f5">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:strategy:vRampDuration</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<!--OPC UA Items of service parameter -->
						<ExternalInterface Name="Tempering.InternalTempSource.VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="cb887cc9-5f21-4288-8527-159c9559acba">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vCITM</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<!--OPC UA Items of service parameter -->
						<ExternalInterface Name="Tempering.Setpoint.VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="078b3459-9434-4321-8da7-9503cc804aa0">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:strategy:vSP</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.Setpoint.VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="9982ca67-051b-4b6c-ad87-2a0c662c29f6">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vDeviceMin</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.Setpoint.VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="0bc6d214-4c24-4afd-a35b-7e8d4ca4e820">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vDeviceMax</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.Setpoint.VMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="f7a65e78-5043-4b3d-8e79-b2db17724329">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vMinSP</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.Setpoint.VMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="63d8aca4-bbcb-4f25-ad0e-f5ba8a555b8e">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vMaxSP</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<!--OPC UA Items of service parameter -->
						<ExternalInterface Name="Tempering.TemperatureControlModeParam.VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="7bebfb23-3524-4a89-a41d-ab767b38aacf">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vTmpMode</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<!--OPC UA Items of service parameter -->
						<ExternalInterface Name="Tempering.ProcessTempSource.VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="8eb2f22e-3f13-429a-aeb1-cf6ec89fa134">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vCETM</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<!--OPC UA Items of service parameter -->
						<ExternalInterface Name="Tempering.RampEndtemperature.VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="4cdfd40f-55b6-4fb2-b002-0a9e33692601">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:strategy:vRampEndtemp
</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.RampEndtemperature.VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="488246eb-d396-46f2-a768-fec1e8688476">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vDeviceMin</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.RampEndtemperature.VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="a7051525-fd20-463e-8e84-1a267a6565ff">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vDeviceMax</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.RampEndtemperature.VMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="6c8135b2-70f0-495d-b75b-30e8e96902b7">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vMinSP</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Tempering.RampEndtemperature.VMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem" ID="96f12744-1747-40cc-985d-8b8022634730">
							<Description />
							<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
								<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
								<DefaultValue>0</DefaultValue>
								<Value>3</Value>
							</Attribute>
							<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
								<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
								<DefaultValue />
								<Value>mtp:services:tempering:config:vMaxSP</Value>
							</Attribute>
							<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
								<Description>Namespace of the OPC UA Node</Description>
								<DefaultValue />
								<Value>urn:ModuleTypePackage:DeviceId=1</Value>
							</Attribute>
						</ExternalInterface>

						
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
					</InternalElement>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<InternalElement Name="InstanceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList" ID="12b7fd8d-7d47-4cd6-b195-9f68a9631513">
					<InternalElement Name="Pump" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinDrv" ID="a627836d-e084-487d-99d3-f0009effff34">
						<Attribute Name="FwdEn" AttributeDataType="xs:IDREF">
							<Value>dcdb21fd-a42a-40e1-b159-ae869c47fcea</Value>
						</Attribute>
						<Attribute Name="RevEn" AttributeDataType="xs:IDREF">
							<Value>f2fe417c-0750-4c94-be3c-df2bafd800ff</Value>
						</Attribute>
						<Attribute Name="StopOp" AttributeDataType="xs:IDREF">
							<Value>39ed9607-0a44-47ee-8888-3a85bfe6f690</Value>
						</Attribute>
						<Attribute Name="FwdOp" AttributeDataType="xs:IDREF">
							<Value>06495452-d454-464b-af3b-6e83ff9ebddf</Value>
						</Attribute>
						<Attribute Name="RevOp" AttributeDataType="xs:IDREF">
							<Value>6636b373-c453-45f3-9e05-7cf8227d5e8f</Value>
						</Attribute>
						<Attribute Name="StopLi" AttributeDataType="xs:IDREF">
							<Value>53162a10-802d-4929-8a92-d65159636dbe</Value>
						</Attribute>
						<Attribute Name="FwdLi" AttributeDataType="xs:IDREF">
							<Value>210bac7a-7807-4844-bbdb-9c09c3368bf9</Value>
						</Attribute>
						<Attribute Name="RevLi" AttributeDataType="xs:IDREF">
							<Value>d56c167b-9a40-4e77-a633-da53c8abcda9</Value>
						</Attribute>
						<Attribute Name="FwdCtrl" AttributeDataType="xs:IDREF">
							<Value>3129894a-b7a6-4ee2-813f-c9ecdd687cc1</Value>
						</Attribute>
						<Attribute Name="RevCtrl" AttributeDataType="xs:IDREF">
							<Value>5bc17879-cdd9-4c29-9c20-4649ec94337d</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>3d5f3280-b34d-43ce-bfa3-9710d3f9ee01</Value>
						</Attribute>
						<Attribute Name="RevFbk" AttributeDataType="xs:IDREF">
							<Value>85359eb1-5ad1-4f2d-a451-0eb8baa4e1b6</Value>
						</Attribute>
						<Attribute Name="FwdFbk" AttributeDataType="xs:IDREF">
							<Value>58250eab-6069-4680-94d2-b001cf0e6da8</Value>
						</Attribute>
						<Attribute Name="FwdFbkEn" AttributeDataType="xs:IDREF">
							<Value>a440128b-a180-4439-bf7b-002f79ceadb8</Value>
						</Attribute>
						<Attribute Name="RevFbkEn" AttributeDataType="xs:IDREF">
							<Value>a7ab8746-b548-43b3-ae2d-4134255d3235</Value>
						</Attribute>
						<Attribute Name="Trip" AttributeDataType="xs:IDREF">
							<Value>7a217f78-4c13-44f2-bf22-0889270755c4</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>eff535ee-b5af-4f5e-8b9e-b6ab3810f5e2</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>73c401bc-9352-4d0f-a5dc-cdda0386166e</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>ce169e83-3032-43b0-b184-d0ec70c4b4c2</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
					</InternalElement>
					<InternalElement Name="TI" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaView/AnaMon" ID="65b54245-3974-4f81-8ff8-0bd548c851ce">
						<Attribute Name="VAHEn" AttributeDataType="xs:IDREF">
							<Value>12e29415-d944-4585-a924-ec4b4c08fa49</Value>
						</Attribute>
						<Attribute Name="VAHLim" AttributeDataType="xs:IDREF">
							<Value>12257223-d901-43be-90c9-35692d470a23</Value>
						</Attribute>
						<Attribute Name="VAHAct" AttributeDataType="xs:IDREF">
							<Value>1d4d670e-9159-48bc-81b8-b3749161b4ee</Value>
						</Attribute>
						<Attribute Name="VWHEn" AttributeDataType="xs:IDREF">
							<Value>806c269f-9b13-4290-9f38-26ee2a951cd2</Value>
						</Attribute>
						<Attribute Name="VWHLim" AttributeDataType="xs:IDREF">
							<Value>cd10fe1c-3607-4f4f-9d6d-b18e57830bef</Value>
						</Attribute>
						<Attribute Name="VWHAct" AttributeDataType="xs:IDREF">
							<Value>301c8890-9e98-45f7-b956-9a8a81d344e5</Value>
						</Attribute>
						<Attribute Name="VTHEn" AttributeDataType="xs:IDREF">
							<Value>f3cdc8e5-0fce-4687-bf45-e6e00044abfb</Value>
						</Attribute>
						<Attribute Name="VTHLim" AttributeDataType="xs:IDREF">
							<Value>c1b1b3a5-d3df-4505-b48e-c066553209bc</Value>
						</Attribute>
						<Attribute Name="VTHAct" AttributeDataType="xs:IDREF">
							<Value>0bb31463-e29d-41ff-9e18-3ab7dbdf418d</Value>
						</Attribute>
						<Attribute Name="VTLEn" AttributeDataType="xs:IDREF">
							<Value>b459e158-82d2-4179-a318-a3c6e5246f66</Value>
						</Attribute>
						<Attribute Name="VTLLim" AttributeDataType="xs:IDREF">
							<Value>08db2174-6e76-41ea-94cb-521f3f684212</Value>
						</Attribute>
						<Attribute Name="VTLAct" AttributeDataType="xs:IDREF">
							<Value>76adf84c-92a8-47b5-a8c7-034298b0e636</Value>
						</Attribute>
						<Attribute Name="VWLEn" AttributeDataType="xs:IDREF">
							<Value>46bef824-e25e-4d49-a054-e10b9c51a369</Value>
						</Attribute>
						<Attribute Name="VWLLim" AttributeDataType="xs:IDREF">
							<Value>e2214ffe-b156-47e7-8a6e-05aadfdfb632</Value>
						</Attribute>
						<Attribute Name="VWLAct" AttributeDataType="xs:IDREF">
							<Value>3cfb8d82-c3c4-493a-9cec-f8eb85ca6da7</Value>
						</Attribute>
						<Attribute Name="VALEn" AttributeDataType="xs:IDREF">
							<Value>32e10416-b50f-4c34-ad33-8142f9ed03f6</Value>
						</Attribute>
						<Attribute Name="VALLim" AttributeDataType="xs:IDREF">
							<Value>cff63a7d-9ef1-498f-8754-dee1c0a177e5</Value>
						</Attribute>
						<Attribute Name="VALAct" AttributeDataType="xs:IDREF">
							<Value>2c744053-c901-4c78-9835-4d6b0135b623</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>cb3aece4-4a0b-45e2-8355-96ecd3c22cdd</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>b0c6f7d1-a047-4056-bdc7-6a61e5aa353a</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>46b7b0e7-2029-4935-b208-d2f669e820a9</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>fefda856-010f-444d-86a0-cf985920360e</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>22ace719-6be0-41a9-b01e-874b31922261</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>6b2c25f6-17d4-4977-aff0-708ff6d752fd</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>d55d3da8-e5fa-47bf-ba50-1b7da2c7e76b</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
					</InternalElement>
					<InternalElement Name="TE" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaView/AnaMon" ID="f317d9ea-7e4d-4130-8c44-a44d384981fb">
						<Attribute Name="VAHEn" AttributeDataType="xs:IDREF">
							<Value>bb91a815-154e-454c-85ed-eea187c4afe9</Value>
						</Attribute>
						<Attribute Name="VAHLim" AttributeDataType="xs:IDREF">
							<Value>edfa168d-7e6a-4ebf-9fa9-eb9195422896</Value>
						</Attribute>
						<Attribute Name="VAHAct" AttributeDataType="xs:IDREF">
							<Value>f22f8a59-5c4b-4710-bd14-a82f946d6d07</Value>
						</Attribute>
						<Attribute Name="VWHEn" AttributeDataType="xs:IDREF">
							<Value>6bbc8851-0270-46ad-96e0-fdf8916ba412</Value>
						</Attribute>
						<Attribute Name="VWHLim" AttributeDataType="xs:IDREF">
							<Value>6614d9e8-9aca-44b2-be87-c7e5de4bf699</Value>
						</Attribute>
						<Attribute Name="VWHAct" AttributeDataType="xs:IDREF">
							<Value>9ff35027-fbdd-4830-a5f4-f43e4e40b895</Value>
						</Attribute>
						<Attribute Name="VTHEn" AttributeDataType="xs:IDREF">
							<Value>b471f7c8-1bf0-44d8-b676-22859d41042d</Value>
						</Attribute>
						<Attribute Name="VTHLim" AttributeDataType="xs:IDREF">
							<Value>26364458-748f-4d2d-a82c-43193e59ac48</Value>
						</Attribute>
						<Attribute Name="VTHAct" AttributeDataType="xs:IDREF">
							<Value>9b9b5a8f-07a0-497b-b70b-bd6ea16ceeda</Value>
						</Attribute>
						<Attribute Name="VTLEn" AttributeDataType="xs:IDREF">
							<Value>2c4b93f2-d507-46cb-98af-419b970ef36b</Value>
						</Attribute>
						<Attribute Name="VTLLim" AttributeDataType="xs:IDREF">
							<Value>70f586a0-95f5-49d6-a488-d75ebd885c93</Value>
						</Attribute>
						<Attribute Name="VTLAct" AttributeDataType="xs:IDREF">
							<Value>1e78a7e6-418a-4aea-95ca-16cd3db29c2a</Value>
						</Attribute>
						<Attribute Name="VWLEn" AttributeDataType="xs:IDREF">
							<Value>52dd948c-462b-4c0e-be51-45c380bbbf45</Value>
						</Attribute>
						<Attribute Name="VWLLim" AttributeDataType="xs:IDREF">
							<Value>47ff2849-6afc-4d2c-9c2b-8ba864d511e1</Value>
						</Attribute>
						<Attribute Name="VWLAct" AttributeDataType="xs:IDREF">
							<Value>bdcf0710-6844-4207-82fa-f8efa82ae72e</Value>
						</Attribute>
						<Attribute Name="VALEn" AttributeDataType="xs:IDREF">
							<Value>0c103890-fd13-4ff8-969b-c45c58f1b60f</Value>
						</Attribute>
						<Attribute Name="VALLim" AttributeDataType="xs:IDREF">
							<Value>dbe08ff3-0fbe-40da-bde8-094d9ae49eca</Value>
						</Attribute>
						<Attribute Name="VALAct" AttributeDataType="xs:IDREF">
							<Value>2864926f-90d1-4ae6-8b90-0637f8352cb2</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>f580e040-9b12-4538-96f7-4f1f279c2148</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>b03b7887-801d-49f7-9901-ba5d8b69b18a</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>9fd7ded7-2aec-4762-8bd6-ba92ccb305d6</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>aff11a5c-f4e6-4f12-b883-7aa26a91c3df</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>78b3087b-7ebd-459a-a2b1-4e52da9eef85</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>be1213d0-1111-4770-8b3e-6b3267a03fa0</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>bce695cb-3bff-4487-b655-ecb047092022</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
					</InternalElement>
					
					<!--Circulation control instance-->
					<InternalElement Name="CirculationControl" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl" ID="b1dcc220-888d-481a-b4ef-11d5a3d6c61a">
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:IDREF">
							<Description>Worst Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value>520a5261-8024-406e-822d-387bf4a9cb63</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="OpMode" Unit="" AttributeDataType="xs:IDREF">
							<Description>Parameter to define the overall operation mode of controlled equipment and get the feedback about the current operation mode and the state of the module internal switches</Description>
							<DefaultValue>0</DefaultValue>
							<Value>d79d7d58-8df1-44f2-af68-658b8e20d0b0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlOp" Unit="" AttributeDataType="xs:IDREF">
							<Description>Command-Variable – Operator (active in manual)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>9de81dc4-4f5a-4587-bf97-618e12ef02b1</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlInt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Command-Variable – Internal (active in internal automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>f9f62a72-fe91-4595-b0ac-41c864e64271</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Command-Variable – External (active in external automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>1cc94187-2216-41ea-bc52-0d6fab88285b</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="StrategyOp" Unit="" AttributeDataType="xs:IDREF">
							<Description>Select-Variable – Operator (active in manual)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>5929eb69-2e27-4814-a1d5-efb5bba284d9</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="StrategyInt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Select-Variable – Internal (active in internal automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0b321d52-26aa-42cd-ab46-7739dd4087a9</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="StrategyExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Select-Variable – External (active in external automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>453ad8ad-c7a8-4532-a1ef-527057bce428</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlEnable" Unit="" AttributeDataType="xs:IDREF">
							<Description>ControlEnable-Variable – Transition Clearance from the Current State</Description>
							<DefaultValue>0</DefaultValue>
							<Value>a33bfa69-242e-44ec-9ce4-59099131a6fb</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="State" Unit="" AttributeDataType="xs:IDREF">
							<Description>State-Variable – Current State</Description>
							<DefaultValue>0</DefaultValue>
							<Value>4e413174-2739-4a7c-8d37-640446983608</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:IDREF">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>3e272338-5438-42ce-949e-b4fd3c3fed1d</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="CurrentStrategy" Unit="" AttributeDataType="xs:IDREF">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>285190e3-34e0-4c09-94e2-ac3403ca88f6</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>0f47fede-00b6-45b3-b319-7a4bc52d3335</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>

<!--Tempering control instance-->
					<InternalElement Name="TemperingControl" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl" ID="128cac25-5684-42cf-a608-1e09c5327e7d">
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:IDREF">
							<Description>Worst Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value>9f20a995-8e1c-43bb-bdf5-5fdc61a0f8b6</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="OpMode" Unit="" AttributeDataType="xs:IDREF">
							<Description>Parameter to define the overall operation mode of controlled equipment and get the feedback about the current operation mode and the state of the module internal switches</Description>
							<DefaultValue>0</DefaultValue>
							<Value>f6756291-3897-4c85-9cba-11143533b25c</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlOp" Unit="" AttributeDataType="xs:IDREF">
							<Description>Command-Variable – Operator (active in manual)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>eb4058b1-4297-4fcb-bf04-5883ba3af5af</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlInt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Command-Variable – Internal (active in internal automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>f442f823-a256-428f-8221-b93949647a87</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Command-Variable – External (active in external automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>18cc8dbb-f75e-4a0c-8d6d-29a7e40db180</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="StrategyOp" Unit="" AttributeDataType="xs:IDREF">
							<Description>Select-Variable – Operator (active in manual)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>3ce42c81-a2fd-4906-acbc-48ff6166c4f4</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="StrategyInt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Select-Variable – Internal (active in internal automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>f1ab2c80-d51e-4483-ae9a-02ce129f8bd4</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="StrategyExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Select-Variable – External (active in external automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>ba659d5d-4765-42fc-b6d9-82389afaf337</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="ControlEnable" Unit="" AttributeDataType="xs:IDREF">
							<Description>ControlEnable-Variable – Transition Clearance from the Current State</Description>
							<DefaultValue>0</DefaultValue>
							<Value>bc2abaf5-e7c3-4938-85c4-fe7ed9e65bf4</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="State" Unit="" AttributeDataType="xs:IDREF">
							<Description>State-Variable – Current State</Description>
							<DefaultValue>0</DefaultValue>
							<Value>2098a493-1e90-4750-90f1-36f7879cce47</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:IDREF">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>53c109a8-e0d6-4953-afba-ed17368ae753</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="CurrentStrategy" Unit="" AttributeDataType="xs:IDREF">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>10454e8f-c999-4089-9d59-81fb7b49c759</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>082a7591-020d-453f-8f37-c24b1aaebccc</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Tempering.RampDuration" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp" ID="40c9dee7-b7b7-407f-8ff0-a0905007b623">
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
							<Description>Worst Quality Code</Description>
							<DefaultValue>16#FF</DefaultValue>
							<Value>16#FF</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VOut" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Output</Description>
							<DefaultValue>0.0</DefaultValue>
							<Value>a10f5f18-f36d-493e-a9ba-7ec0161013f5</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:double">
							<Description>Value Scale Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:double">
							<Description>Value Scale High Limit</Description>
							<DefaultValue>180000</DefaultValue>
							<Value>180000</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
							<Description>Value Unit</Description>
							<DefaultValue>1054</DefaultValue>
							<Value>1054</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>a10f5f18-f36d-493e-a9ba-7ec0161013f5</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMin" Unit="" AttributeDataType="xs:double">
							<Description>Value Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMax" Unit="" AttributeDataType="xs:double">
							<Description>Value High Limit</Description>
							<DefaultValue>180000</DefaultValue>
							<Value>180000</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VRbk" Unit="" AttributeDataType="xs:double">
							<Description>Readback Value</Description>
							<DefaultValue>1</DefaultValue>
							<Value>1</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>2cfb5f29-258e-4ca0-812d-1e8e67b72e41</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Tempering.InternalTempSource" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp" ID="d295e83a-2574-4842-a8ee-2ee6546249b9">
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
							<Description>Worst Quality Code</Description>
							<DefaultValue>16#FF</DefaultValue>
							<Value>16#FF</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VOut" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Output</Description>
							<DefaultValue>0</DefaultValue>
							<Value>cb887cc9-5f21-4288-8527-159c9559acba</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:long">
							<Description>Value Scale Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:long">
							<Description>Value Scale High Limit</Description>
							<DefaultValue>3</DefaultValue>
							<Value>3</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
							<Description>Value Unit</Description>
							<DefaultValue></DefaultValue>
							<Value></Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>cb887cc9-5f21-4288-8527-159c9559acba</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMin" Unit="" AttributeDataType="xs:long">
							<Description>Value Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMax" Unit="" AttributeDataType="xs:long">
							<Description>Value High Limit</Description>
							<DefaultValue>3</DefaultValue>
							<Value>3</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VRbk" Unit="" AttributeDataType="xs:long">
							<Description>Readback Value</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>e771b3e1-049d-4d3e-a6b8-46faebb47849</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Tempering.Setpoint" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp" ID="ae305dcf-81ed-44f4-92ee-e52e26a05409">
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
							<Description>Worst Quality Code</Description>
							<DefaultValue>16#FF</DefaultValue>
							<Value>16#FF</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VOut" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Output</Description>
							<DefaultValue>0.0</DefaultValue>
							<Value>078b3459-9434-4321-8da7-9503cc804aa0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Scale Low Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>9982ca67-051b-4b6c-ad87-2a0c662c29f6</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Scale High Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>0bc6d214-4c24-4afd-a35b-7e8d4ca4e820</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
							<Description>Value Unit</Description>
							<DefaultValue>1001</DefaultValue>
							<Value>1001</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>078b3459-9434-4321-8da7-9503cc804aa0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMin" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Low Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>f7a65e78-5043-4b3d-8e79-b2db17724329</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMax" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value High Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>63d8aca4-bbcb-4f25-ad0e-f5ba8a555b8e</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VRbk" Unit="" AttributeDataType="xs:double">
							<Description>Readback Value</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>ca094e00-e492-4a24-b2c5-0bd0021760e9</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Tempering.TemperatureControlModeParam" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp" ID="073c0770-8c02-473e-8482-068d072d07e1">
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
							<Description>Worst Quality Code</Description>
							<DefaultValue>16#FF</DefaultValue>
							<Value>16#FF</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VOut" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Output</Description>
							<DefaultValue>0</DefaultValue>
							<Value>7bebfb23-3524-4a89-a41d-ab767b38aacf</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:long">
							<Description>Value Scale Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:long">
							<Description>Value Scale High Limit</Description>
							<DefaultValue>1</DefaultValue>
							<Value>1</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
							<Description>Value Unit</Description>
							<DefaultValue></DefaultValue>
							<Value></Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>7bebfb23-3524-4a89-a41d-ab767b38aacf</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMin" Unit="" AttributeDataType="xs:long">
							<Description>Value Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMax" Unit="" AttributeDataType="xs:long">
							<Description>Value High Limit</Description>
							<DefaultValue>1</DefaultValue>
							<Value>1</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VRbk" Unit="" AttributeDataType="xs:long">
							<Description>Readback Value</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>eebc693c-f549-4688-bc02-7566ae29e6dd</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Tempering.ProcessTempSource" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp" ID="a015a37a-98d8-4d1b-b556-a69b902179c3">
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
							<Description>Worst Quality Code</Description>
							<DefaultValue>16#FF</DefaultValue>
							<Value>16#FF</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VOut" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Output</Description>
							<DefaultValue>0</DefaultValue>
							<Value>8eb2f22e-3f13-429a-aeb1-cf6ec89fa134</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:long">
							<Description>Value Scale Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:long">
							<Description>Value Scale High Limit</Description>
							<DefaultValue>3</DefaultValue>
							<Value>3</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
							<Description>Value Unit</Description>
							<DefaultValue></DefaultValue>
							<Value></Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>8eb2f22e-3f13-429a-aeb1-cf6ec89fa134</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMin" Unit="" AttributeDataType="xs:long">
							<Description>Value Low Limit</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMax" Unit="" AttributeDataType="xs:long">
							<Description>Value High Limit</Description>
							<DefaultValue>3</DefaultValue>
							<Value>3</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VRbk" Unit="" AttributeDataType="xs:long">
							<Description>Readback Value</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>843a4bd5-2f5b-4005-84b8-71bf2e85cd8d</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Tempering.RampEndtemperature" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp" ID="11b0cbda-311d-4f17-a6ce-b206f41bcaba">
						<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
							<Description>Level of the active Operator Station</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
							<Description>Worst Quality Code</Description>
							<DefaultValue>16#FF</DefaultValue>
							<Value>16#FF</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VOut" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Output</Description>
							<DefaultValue>0.0</DefaultValue>
							<Value>4cdfd40f-55b6-4fb2-b002-0a9e33692601</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Scale Low Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>488246eb-d396-46f2-a768-fec1e8688476</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Scale High Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>a7051525-fd20-463e-8e84-1a267a6565ff</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
							<Description>Value Unit</Description>
							<DefaultValue>1001</DefaultValue>
							<Value>1001</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VExt" Unit="" AttributeDataType="xs:IDREF">
							<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
							<DefaultValue>0</DefaultValue>
							<Value>4cdfd40f-55b6-4fb2-b002-0a9e33692601</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMin" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value Low Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>6c8135b2-70f0-495d-b75b-30e8e96902b7</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VMax" Unit="" AttributeDataType="xs:IDREF">
							<Description>Value High Limit</Description>
							<DefaultValue></DefaultValue>
							<Value>96f12744-1747-40cc-985d-8b8022634730</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="VRbk" Unit="" AttributeDataType="xs:double">
							<Description>Readback Value</Description>
							<DefaultValue>0</DefaultValue>
							<Value>0</Value>
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
							<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
							<DefaultValue />
							<Value>3c89279d-7f86-4dc2-bd7d-36cf05eb7fb7</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>

					
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="Services" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet" ID="fbd1de03-b30c-4743-845d-2526cda45b6d">
				<ExternalInterface Name="Services" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="dfa6cfdf-1cbb-4af7-a1cb-ef579ee3e9af">
					<Attribute Name="refURI" AttributeDataType="xs:IDREF">
						<Value>be7da4b6-bafd-49b1-bcf7-c41b812ef77b</Value>
					</Attribute>
				</ExternalInterface>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
			<InternalElement Name="HMIs" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet" ID="46d7f88c-0d24-4b67-ae4c-66cad11233a1">
				<ExternalInterface Name="HMIInterfaces" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="5e07f2bc-1c8b-47fa-8433-9afcf785d9d5">
					<Attribute Name="refURI" AttributeDataType="xs:IDREF">
						<Value>a9f454c5-51d7-44ad-a79b-726dba6c9c31</Value>
					</Attribute>
				</ExternalInterface>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole"/>
			</InternalElement>
		</InternalElement>
	</InstanceHierarchy>
	<InterfaceClassLib Name="AutomationMLInterfaceClassLib">
		<Description>Standard Automation Markup Language Interface Class Library - Part 1 Content extended with Part 3 and Part 4 Content</Description>
		<Version>2.2.2</Version>
		<InterfaceClass Name="AutomationMLBaseInterface">
			<InterfaceClass Name="Order" RefBaseClassPath="AutomationMLBaseInterface">
				<Attribute Name="Direction" AttributeDataType="xs:string" />
			</InterfaceClass>
			<InterfaceClass Name="PortConnector" RefBaseClassPath="AutomationMLBaseInterface" />
			<InterfaceClass Name="InterlockingConnector" RefBaseClassPath="AutomationMLBaseInterface" />
			<InterfaceClass Name="PPRConnector" RefBaseClassPath="AutomationMLBaseInterface" />
			<InterfaceClass Name="ExternalDataConnector" RefBaseClassPath="AutomationMLBaseInterface">
				<Attribute Name="refURI" AttributeDataType="xs:anyURI" />
				<InterfaceClass Name="COLLADAInterface" RefBaseClassPath="ExternalDataConnector">
					<Attribute Name="refType" AttributeDataType="xs:string" />
					<Attribute Name="target" AttributeDataType="xs:token" />
				</InterfaceClass>
				<InterfaceClass Name="PLCopenXMLInterface" RefBaseClassPath="ExternalDataConnector">
					<InterfaceClass Name="LogicInterface" RefBaseClassPath="PLCopenXMLInterface">
						<InterfaceClass Name="SequencingLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
						<InterfaceClass Name="BehaviourLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
						<InterfaceClass Name="SequencingBehaviourLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
						<InterfaceClass Name="InterlockingLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
					</InterfaceClass>
					<InterfaceClass Name="LogicElementInterface" RefBaseClassPath="PLCopenXMLInterface" />
					<InterfaceClass Name="VariableInterface" RefBaseClassPath="PLCopenXMLInterface">
						<InterfaceClass Name="InterlockingVariableInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/VariableInterface">
							<Attribute Name="SafeConditionEquals" AttributeDataType="xs:boolean">
								<DefaultValue>true</DefaultValue>
							</Attribute>
						</InterfaceClass>
					</InterfaceClass>
				</InterfaceClass>
			</InterfaceClass>
			<InterfaceClass Name="Communication" RefBaseClassPath="AutomationMLBaseInterface">
				<InterfaceClass Name="SignalInterface" RefBaseClassPath="Communication" />
			</InterfaceClass>
			<InterfaceClass Name="AttachmentInterface" RefBaseClassPath="AutomationMLBaseInterface" />
		</InterfaceClass>
	</InterfaceClassLib>
	<InterfaceClassLib Name="MTPCommunicationICLib">
		<Description>InterfaceClassLibrary who contains the base interfaces of a MTP Communication Description</Description>
		<InterfaceClass Name="DataItem">
			<Description>InterfaceClass who represents the a common source item - all defined source items derive from SourceItem</Description>
			<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
				<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<InterfaceClass Name="OPCUAItem" RefBaseClassPath="MTPCommunicationICLib/DataItem">
				<Description>Base class for a opc ua data item</Description>
				<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
					<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
					<DefaultValue />
					<Value />
				</Attribute>
				<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
					<Description>Namespace of the OPC UA Node</Description>
					<DefaultValue />
					<Value />
				</Attribute>
			</InterfaceClass>
		</InterfaceClass>
	</InterfaceClassLib>
	<InterfaceClassLib Name="MTPHMIICLib">
		<Description>Library with all MTP HMI Interface Classes</Description>
		<InterfaceClass Name="ConnectorInterface">
			<Description>Abstract Connection Interface</Description>
			<InterfaceClass Name="InformationFlowConnector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface">
				<Description>Connection Point for internal Links between two different information ports</Description>
			</InterfaceClass>
			<InterfaceClass Name="MassFlowConnector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface">
				<Description>Connection point for internal links between two different Nozzles</Description>
			</InterfaceClass>
		</InterfaceClass>
	</InterfaceClassLib>
	<RoleClassLib Name="AutomationMLBaseRoleClassLib">
		<Description>Automation Markup Language Base Role Class Library - Part 1 Content extended with Part 3 and Part 4 Content</Description>
		<Version>2.2.2</Version>
		<RoleClass Name="AutomationMLBaseRole">
			<RoleClass Name="Group" RefBaseClassPath="AutomationMLBaseRole">
				<Attribute Name="AssociatedFacet" AttributeDataType="xs:string" />
				<RoleClass Name="InterlockingSourceGroup" RefBaseClassPath="Group" />
				<RoleClass Name="InterlockingTargetGroup" RefBaseClassPath="Group" />
			</RoleClass>
			<RoleClass Name="Facet" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Port" RefBaseClassPath="AutomationMLBaseRole">
				<Attribute Name="Direction" AttributeDataType="xs:string" />
				<Attribute Name="Cardinality">
					<Attribute Name="MinOccur" AttributeDataType="xs:unsignedInt" />
					<Attribute Name="MaxOccur" AttributeDataType="xs:unsignedInt" />
				</Attribute>
				<Attribute Name="Category" AttributeDataType="xs:string" />
				<ExternalInterface Name="ConnectionPoint" ID="9942bd9c-c19d-44e4-a197-11b9edf264e7" RefBaseClassPath="AutomationMLInterfaceClassLib@AutomationMLInterfaceClassLib/AutomationMLBaseInterface/PortConnector" />
			</RoleClass>
			<RoleClass Name="Resource" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Product" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Process" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Structure" RefBaseClassPath="AutomationMLBaseRole">
				<RoleClass Name="ProductStructure" RefBaseClassPath="Structure" />
				<RoleClass Name="ProcessStructure" RefBaseClassPath="Structure" />
				<RoleClass Name="ResourceStructure" RefBaseClassPath="Structure" />
			</RoleClass>
			<RoleClass Name="PropertySet" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Frame" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="LogicObject" RefBaseClassPath="AutomationMLBaseRole" />
		</RoleClass>
	</RoleClassLib>
	<SystemUnitClassLib Name="MTPSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP Package</Description>
		<SystemUnitClass Name="ModuleTypePackage">
			<Description>SystemUnitClass who represents the entry point into a MTP Package</Description>
			<Attribute Name="Version" Unit="" AttributeDataType="xs:string">
				<Description>MTP Package Version</Description>
				<DefaultValue>1.0</DefaultValue>
				<Value />
			</Attribute>
			<InternalElement Name="CommunicationSet" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet" ID="6d698325-e7b1-4f73-ab10-852be299a074">
				<InternalElement Name="SourceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList" ID="1e99737c-cba6-4993-a8c1-99ca9977c543">
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="InstanceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList" ID="c3c8eced-4869-4c15-bf26-78079e521fe5">
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="MTPSet">
			<Description>SystemUnitClass for the ServiceSet</Description>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="CommunicationSet" RefBaseClassPath="MTPSUCLib/MTPSet">
			<Description>Base class for the MTP Communication Facet </Description>
			<InternalElement Name="SourceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList" ID="324a1ef5-3949-4c48-bd99-c44c9904f675">
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="InstanceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList" ID="82b025a6-1cfc-402e-9fbe-0d4b2c480fb5">
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SystemUnitClass Name="InstanceList">
				<Description>SystemUnitClass for the List of DataAssemblies</Description>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</SystemUnitClass>
			<SystemUnitClass Name="SourceList">
				<Description>SystemUnitClass for the List of Server Sources</Description>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="LinkedObject">
			<Description>Base Class for CrossSet referencing of ObjectInstances</Description>
			<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
				<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPCommunicationSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP Communication Description</Description>
		<SystemUnitClass Name="ServerAssembly">
			<Description>SystemUnitClass who represents the a common source object - all defined sources derive from SourceAssembly</Description>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="OPCUAServer" RefBaseClassPath="MTPCommunicationSUCLib/ServerAssembly">
				<Description>Base class for all opc ua server instances inside the communication facets</Description>
				<Attribute Name="Endpoint" Unit="" AttributeDataType="xs:string">
					<Description>Endpoint URL of the server - like 'opc.tcp://192.186.2.1:5555</Description>
					<DefaultValue />
					<Value />
				</Attribute>
			</SystemUnitClass>
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPHMISUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP HMI Description</Description>
		<SystemUnitClass Name="HMISet" RefBaseClassPath="MTPSUCLib/MTPSet">
			<Description>SystemUnitClass for the HMISet</Description>
			<ExternalInterface Name="HMIReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="040d4801-f90f-4e51-86c1-5e4922226dfa">
				<Description>Reference Path to the HMI Description
External Reference (xs:anyURI): 'Folder1/hmiFile.aml'
Internal Reference (xs:anyURI): 'GUID/' </Description>
				<Attribute Name="refURI" AttributeDataType="xs:anyURI" />
			</ExternalInterface>
		</SystemUnitClass>
		<SystemUnitClass Name="PortObject">
			<Description>HMI Port Object Class</Description>
			<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
				<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
				<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="LogicalPort" RefBaseClassPath="MTPHMISUCLib/PortObject">
				<Description>Logical Port Object</Description>
				<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="133c4df9-b3bf-47ea-9107-360ff1dfb62b" />
			</SystemUnitClass>
			<SystemUnitClass Name="MeasurementPoint" RefBaseClassPath="MTPHMISUCLib/PortObject">
				<Description>Measurement Point Object</Description>
				<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="a91e6387-653a-48de-abec-a7a8a8623636" />
			</SystemUnitClass>
			<SystemUnitClass Name="Nozzle" RefBaseClassPath="MTPHMISUCLib/PortObject">
				<Description>Nozzle Object</Description>
				<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="2f883ae6-1cb7-4f03-9b1e-9ea54b4f8c05" />
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="TopologyObject">
			<Description>Topology Object</Description>
			<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
				<Description>X-Coordinate of the Topology Object</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
				<Description>Y-Coordinates of the Topology Object</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="Junction" RefBaseClassPath="MTPHMISUCLib/TopologyObject">
				<Description>Junction Connection Object</Description>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="e8164b5b-94e6-4235-b590-7e4cc7ad5550">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="260082f2-b43f-4ca4-ad1d-b1d1027b98ed" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="9c1f64aa-a136-48fc-8139-66f25d54a325">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="85b612fd-f546-4af5-94bd-21244b4fcab8" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle3" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="647afbf1-5486-47d0-b8d2-71aa212215e9">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="bac88f76-2d50-416b-b51e-b29e35308db0" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
			<SystemUnitClass Name="Termination" RefBaseClassPath="MTPHMISUCLib/TopologyObject">
				<Description>Termination Connection Object</Description>
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference of identical terminations</Description>
					<DefaultValue />
					<Value />
				</Attribute>
				<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="57a1f250-9acd-4aee-9c08-fb7feabcf6b0">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="3e25951d-31d7-4bd4-935a-13d2536aba46" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SystemUnitClass Name="Sink" RefBaseClassPath="MTPHMISUCLib/TopologyObject/Termination">
					<Description>Sink Connection Object</Description>
					<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="1e171528-0763-4201-b6a8-45ec32d858b6">
						<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
							<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
							<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="7201e67e-be7b-4dce-a6da-37003d3bbc49" />
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
				</SystemUnitClass>
				<SystemUnitClass Name="Source" RefBaseClassPath="MTPHMISUCLib/TopologyObject/Termination">
					<Description>Source Connection Object</Description>
					<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="a4f0a41d-a58e-47b0-9f5a-e78e713631d7">
						<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
							<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
							<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="d37f67e7-aaf9-4d9e-9278-0b1d8bf66dc2" />
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
				</SystemUnitClass>
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="Connection">
			<Description>HMI Connection Object</Description>
			<Attribute Name="Edgepath" Unit="" AttributeDataType="xs:string">
				<Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="Pipe" RefBaseClassPath="MTPHMISUCLib/Connection">
				<Description>Pipe Connection Object</Description>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="f65b50c5-0382-42d5-b0ef-9ad9e40056b0">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="6973e7da-db2f-4f1e-bd03-fb440777e042" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="d6430cf2-0d32-4702-ad87-c45005a0906d">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="bf83e591-d2b2-48a1-86e2-df1bbccefd19" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
			<SystemUnitClass Name="FunctionLine" RefBaseClassPath="MTPHMISUCLib/Connection">
				<Description>Function Line Object with a fixed direction from start to end port</Description>
				<InternalElement Name="Start" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/LogicalPort" ID="16a4c27b-6d50-4015-b668-73d92a3d464d">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="9af016f4-a683-4ad1-ac57-fb4cd00546bd" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="End" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/LogicalPort" ID="708e92f5-46b0-4782-9b15-3357cc2a6b20">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="70f7752e-176d-4cf7-88d6-3af45382afca" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
			<SystemUnitClass Name="MeasurementLine" RefBaseClassPath="MTPHMISUCLib/Connection">
				<Description>Measurement Line Object</Description>
				<InternalElement Name="Start" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="665b15d8-f9a3-401a-959c-4a86d09e0af9">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="dd726c2f-90c3-4bd1-8cff-108ad83cb8fc" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="End" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="a7f4640b-a69a-412a-9512-86921e6c3c90">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="7d84a451-f02b-4ce2-ad38-ea141f65ba84" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="Picture">
			<Description>HMI Picture Object</Description>
			<Attribute Name="Width" Unit="" AttributeDataType="xs:Integer">
				<Description>Width of the Picture in Pixel</Description>
				<DefaultValue>1920</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Height" Unit="" AttributeDataType="xs:Integer">
				<Description>Height of the Picture in Pixel</Description>
				<DefaultValue>1080</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="HierarchyLevel" Unit="" AttributeDataType="xs:string">
				<Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="SemanticGroup">
			<Description>HMI Semantic Group Object</Description>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="VisualObject" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>HMI Visual Object - Visual Representation of a Data Assembly Structure</Description>
			<Attribute Name="Width" Unit="" AttributeDataType="xs:integer">
				<Description>Width of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Height" Unit="" AttributeDataType="xs:integer">
				<Description>Height of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
				<Description>X-Coordinate of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
				<Description>Y-Coordinates of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Rotation" Unit="" AttributeDataType="xs:integer">
				<Description>Rotation Value of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="ViewType" Unit="" AttributeDataType="xs:string">
				<Description>Type Identifier of the VisualObject to define the view level of a data structure</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<Attribute Name="eClassVersion" Unit="" AttributeDataType="xs:string">
				<Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<Attribute Name="eClassClassificationClass" Unit="" AttributeDataType="xs:string">
				<Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<Attribute Name="eClassIRDI" Unit="" AttributeDataType="xs:string">
				<Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
				<DefaultValue />
				<Value />
			</Attribute>
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPDataObjectSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of the MTP DataAssemblies</Description>
		<SystemUnitClass Name="DataAssembly" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>MTP DataAssembly Object Class</Description>
			<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
				<Description>Level of the active Operator Station</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<SystemUnitClass Name="AnaView" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP AnalogView Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="V" Unit="" AttributeDataType="xs:double">
					<Description>Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="AnaMon" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaView">
					<Description>MTP Analog Monitoring Object Class</Description>
					<Attribute Name="VAHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VAHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Alarm High</Description>
						<DefaultValue>98.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VAHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Warning High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Warning High</Description>
						<DefaultValue>95.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Warning High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Tolerance High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Tolerance High</Description>
						<DefaultValue>90.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Tolerance High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Tolerance Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Tolerance Low</Description>
						<DefaultValue>10.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Tolerance Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Warning Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Warning Low</Description>
						<DefaultValue>8.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Warning Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Alarm Low</Description>
						<DefaultValue>5.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="BinView" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP BinView Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="V" Unit="" AttributeDataType="xs:boolean">
					<Description>Binary Value</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState0" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for false</Description>
					<DefaultValue>false</DefaultValue>
					<Value>INTERN</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState1" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for true</Description>
					<DefaultValue>true</DefaultValue>
					<Value>PROCESS</Value>
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="BinMon" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinView">
					<Description>MTP Binary Monitoring Object Class</Description>
					<Attribute Name="VFlutEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Fluttering Recognition</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VFlutTi" Unit="seconds" AttributeDataType="xs:double">
						<Description>Period of an active signal before it will be recognized as flutter-free</Description>
						<DefaultValue>10.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VFlutCnt" Unit="" AttributeDataType="xs:integer">
						<Description>Counts of the allowed fluttering signals in the defined period FlutTi</Description>
						<DefaultValue>5</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VFlutAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Fluttering Signal recognized</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="ExtAnaOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP ExtAnaOp Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VOut" Unit="" AttributeDataType="xs:double">
					<Description>Value Output</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMin" Unit="" AttributeDataType="xs:double">
					<Description>Value Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMax" Unit="" AttributeDataType="xs:double">
					<Description>Value High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VExt" Unit="" AttributeDataType="xs:double">
					<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VRbk" Unit="" AttributeDataType="xs:double">
					<Description>Readback Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="ExtIntAnaOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp">
					<Description>MTP ExtIntAnaOp Object Class</Description>
					<Attribute Name="VInt" Unit="" AttributeDataType="xs:double">
						<Description>Internal Value</Description>
						<DefaultValue>0.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Operation Mode</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="AdvAnaOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp/ExtIntAnaOp">
						<Description>MTP AdvAnaOp Object Class</Description>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="ExtDigOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP ExtDigOp Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VOut" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Value Output</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Value Scale Low Limit</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Value Scale High Limit</Description>
					<DefaultValue>100</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMin" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Value Low Limit</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMax" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Value High Limit</Description>
					<DefaultValue>100</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VExt" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VRbk" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Readback Value</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="ExtIntDigOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp">
					<Description>MTP clsExtIntDigOp Object Class</Description>
					<Attribute Name="VInt" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Internal Value</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Operation Mode</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="AdvDigOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp/ExtIntDigOp">
						<Description>MTP AdvDigOp Object Class</Description>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="ExtBinOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP External Binary Operation Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VOut" Unit="" AttributeDataType="xs:boolean">
					<Description>Binary Value Output</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState0" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for false</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState1" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for true</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VExt" Unit="" AttributeDataType="xs:boolean">
					<Description>Set Value from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="ExtIntBinOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtBinOp">
					<Description>MTP External Internal Operation Object Class</Description>
					<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Operation Mode</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VSetLi" Unit="" AttributeDataType="xs:boolean">
						<Description>Set Value from Internal Link</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VResetLi" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset Value from Internal Link</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="AdvBinOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtBinOp/ExtIntBinOp">
						<Description>MTP Advanced Binary Operation Object Class</Description>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="PIDCtrl" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP PIDCtrl Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PV" Unit="" AttributeDataType="xs:double">
					<Description>Process Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PVSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Process Value Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PVSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Process Value Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PVUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Process Value Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SP" Unit="" AttributeDataType="xs:double">
					<Description>Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Setpoint Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Setpoint Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Setpoint Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPExtMin" Unit="" AttributeDataType="xs:double">
					<Description>External Setpoint Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPExtMax" Unit="" AttributeDataType="xs:double">
					<Description>External Setpoint High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPExt" Unit="" AttributeDataType="xs:double">
					<Description>External Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPIntMin" Unit="" AttributeDataType="xs:double">
					<Description>Internal Setpoint Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPIntMax" Unit="" AttributeDataType="xs:double">
					<Description>Internal Setpoint High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPInt" Unit="" AttributeDataType="xs:double">
					<Description>Internal Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVOp" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value from Operator</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MV" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVMin" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVMax" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Manipulated Value Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="P" Unit="" AttributeDataType="xs:double">
					<Description>Propotional Parameter</Description>
					<DefaultValue>1.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Ts" Unit="" AttributeDataType="xs:double">
					<Description>Integration Parameter</Description>
					<DefaultValue>1.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Td" Unit="" AttributeDataType="xs:double">
					<Description>Derivation Parameter</Description>
					<DefaultValue>1.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
			</SystemUnitClass>
			<SystemUnitClass Name="BinDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP BinDrv Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Trip" Unit="" AttributeDataType="xs:boolean">
					<Description>Drive Protection Indicator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="LockBinDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinDrv">
					<Description>MTP LockBinDrv Object Class</Description>
					<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit - Avoid to activate the drive</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock - Activate Safe Pos, locks the control interface without reset</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect - Activate Safe Pos, locks the control interface, reset required</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from internal link</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from Operator</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="MonBinDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinDrv/LockBinDrv">
						<Description>MTP MonBinDrv Object Class</Description>
						<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor Enable</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor SafePos</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Static Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Dynamic Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for uncontrolled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for controlled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="AnaDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP AnaDrv Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedack Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Trip" Unit="" AttributeDataType="xs:boolean">
					<Description>Drive Protection Indicator - 0:tripped, 1:no error</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Rpm" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmSclMin" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmSclMax" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmUnit" Unit="" AttributeDataType="xs:integer">
					<Description>RPM Setpoint Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmMin" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmMax" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmExt" Unit="" AttributeDataType="xs:double">
					<Description>RPM External Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmInt" Unit="" AttributeDataType="xs:double">
					<Description>RPM Internal Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmRbk" Unit="" AttributeDataType="xs:double">
					<Description>RPM Feedback Signal</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="LockAnaDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaDrv">
					<Description>MTP LockAnaDrv Object Class</Description>
					<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit - Avoid to activate the drive</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock - Activate Safe Pos, locks the control interface without reset</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect - Activate Safe Pos, locks the control interface, reset required</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from internal link</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from Operator</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="MonAnaDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaDrv/LockAnaDrv">
						<Description>MTP MonAnaDrv Object Class</Description>
						<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor Enable</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor SafePos</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Static Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Dynamic Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for uncontrolled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for controlled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmAHEn" Unit="" AttributeDataType="xs:boolean">
							<Description>Enable Alarm High Limit</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmAHLim" Unit="" AttributeDataType="xs:double">
							<Description>Limit Value for Alarm High</Description>
							<DefaultValue>98.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmAHAct" Unit="" AttributeDataType="xs:boolean">
							<Description>Alarm High Active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmALEn" Unit="" AttributeDataType="xs:boolean">
							<Description>Enable Alarm Low Limit</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmALLim" Unit="" AttributeDataType="xs:double">
							<Description>Limit Value for Alarm Low</Description>
							<DefaultValue>2.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmALAct" Unit="" AttributeDataType="xs:boolean">
							<Description>Alarm Low Active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="RpmErr" Unit="" AttributeDataType="xs:double">
							<Description>RPM Error</Description>
							<DefaultValue>2.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="BinVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP BinVlv Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SafePos" Unit="" AttributeDataType="xs:boolean">
					<Description>Safe Position</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Ctrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Valve Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="LockBinVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
					<Description>MTP LockBinVlv Object Class</Description>
					<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit - Avoid to activate the valve</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock - Activate Safe Pos, locks the control interface without reset</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect - Activate Safe Pos, locks the control interface, reset required</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from internal link</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from Operator</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="MonBinVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinVlv/LockBinVlv">
						<Description>MTP MonBinVlv Object Class</Description>
						<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor Enable</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor SafePos</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Static Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Dynamic Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for uncontrolled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for controlled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="AnaVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP AnaVlv Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SafePos" Unit="" AttributeDataType="xs:boolean">
					<Description>Safe Position</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Ctrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Valve Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedack Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosCtrl" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint Scale Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint Scale High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Position Setpoint Unit</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosMin" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint Low Limit</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosMax" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint High Limit</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosExt" Unit="" AttributeDataType="xs:double">
					<Description>Position External Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosInt" Unit="" AttributeDataType="xs:double">
					<Description>Position Internal Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Position Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosFbk" Unit="" AttributeDataType="xs:double">
					<Description>Position Feedack Signal</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="LockAnaVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaVlv">
					<Description>MTP LockAnaVlv Object Class</Description>
					<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
						<Description>Permit - Avoid to activate the valve</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
						<Description>Interlock - Activate Safe Pos, locks the control interface without reset</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
						<Description>Protect - Activate Safe Pos, locks the control interface, reset required</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from internal link</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
						<Description>Reset from Operator</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="MonAnaVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaVlv/LockAnaVlv">
						<Description>MTP MonAnaVlv Object Class</Description>
						<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor Enable</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
							<Description>Monitor SafePos</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Static Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Dynamic Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonStatTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for uncontrolled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonDynTi" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time for controlled changes</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="PosOpngFbk" Unit="" AttributeDataType="xs:boolean">
							<Description>Position is changing to open</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="PosClsngFbk" Unit="" AttributeDataType="xs:boolean">
							<Description>Position is changing to close</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="PosReachedFbk" Unit="" AttributeDataType="xs:boolean">
							<Description>Position reached</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="PosDeadband" Unit="" AttributeDataType="xs:double">
							<Description>Positon Deadband for Calculation</Description>
							<DefaultValue>1.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="PosDefClose" Unit="" AttributeDataType="xs:double">
							<Description>Position to define close position</Description>
							<DefaultValue>1.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="PosDefOpen" Unit="" AttributeDataType="xs:double">
							<Description>Position to define open position</Description>
							<DefaultValue>99.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonTiPos" Unit="seconds" AttributeDataType="xs:double">
							<Description>Monitoring Time until position is reached</Description>
							<DefaultValue>3.0</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="MonPosErr" Unit="" AttributeDataType="xs:boolean">
							<Description>Position Error active</Description>
							<DefaultValue>false</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="DynTxt" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP DynTxt Object Class</Description>
				<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
					<Description>Worst Quality Code</Description>
					<DefaultValue>128</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Text" Unit="" AttributeDataType="xs:string">
					<Description>Text Value</Description>
					<DefaultValue>Text</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
			</SystemUnitClass>
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPServiceSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP Services</Description>
		<SystemUnitClass Name="ServiceSet" RefBaseClassPath="MTPSUCLib/MTPSet">
			<ExternalInterface Name="ServiceReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="8c725f65-7683-43fc-b3f1-188e2c7c4fb2">
				<Description>Reference Path to the Service Description
External Reference (xs:anyURI): 'Folder1/serviceFile.aml'
Internal Reference (xs:anyURI): 'GUID/' </Description>
				<Attribute Name="refURI" AttributeDataType="xs:anyURI" />
			</ExternalInterface>
		</SystemUnitClass>
		<SystemUnitClass Name="Service" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>MTP Service Object Class</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
		</SystemUnitClass>
		<SystemUnitClass Name="ServiceParameter" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>Abstract MTP Parameter Object Class</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<SystemUnitClass Name="ConfigurationParameter" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter">
				<Description>MTP Service Configuration Parameter Class which is related to a service, i.e. pressure value of supply</Description>
				<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			</SystemUnitClass>
			<SystemUnitClass Name="StrategyParameter" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter">
				<Description>MTP Strategy Parameter Class which is related to a service strategy, i.e. a setpoint</Description>
				<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="ServiceStrategy">
			<Description>MTP Parameter Object Class which is related to the whole servce, i.e. a configuration parameter</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="RequiredParameters" Unit="" AttributeDataType="xs:IDREFS">
				<Description>ID List of required Strategy Parameters (space-seperated)</Description>
				<DefaultValue />
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="IsSelfCompleting" Unit="" AttributeDataType="xs:boolean">
				<Description>Strategy Completation Mode - 0: not self completing, 1: self completing</Description>
				<DefaultValue>false</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyID" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Strategy Identifier</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="IsDefault" Unit="" AttributeDataType="xs:boolean">
				<Description>Default Strategy - 1: is default strategy, 0: is not default - only one Strategy shall be default</Description>
				<DefaultValue>false</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="ServiceControl" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
			<Description>MTP Service Control Object Class for cross-vendor approach</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
				<Description>Worst Quality Code</Description>
				<DefaultValue>255</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
				<Description>Parameter to define the overall operation mode of controlled equipment and get the feedback about the current operation mode and the state of the module internal switches</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="ControlOp" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Command-Variable – Operator (active in manual)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="ControlInt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Command-Variable – Internal (active in internal automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="ControlExt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Command-Variable – External (active in external automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyOp" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Select-Variable – Operator (active in manual)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyInt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Select-Variable – Internal (active in internal automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyExt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Select-Variable – External (active in external automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="ControlEnable" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>ControlEnable-Variable – Transition Clearance from the Current State</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="State" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>State-Variable – Current State</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CurrentStrategy" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>CurrentStrategy-Variable – Current Strategy</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
		</SystemUnitClass>
	</SystemUnitClassLib>
</CAEXFile>
